# UPS: объединённая история событий питания

Дата: 04.10.2026. Статус: реализация 0.5.55.

В существующую таблицу текущего месяца добавлена колонка «Событие». Помимо отсутствия внешнего питания (`outage`), NUT сообщает отдельные канонические статусы: `BOOST` — AVR повышает напряжение, `TRIM` — AVR снижает напряжение, `BYPASS` — обходной режим, `OVER` — перегрузка. В таблице используются состояния `boost`, `trim`, `bypass`, `overload` из существующего `normalize_ups_status`. Нет условий по марке UPS, драйверу или типу USB/SNMP; не анализируем напряжение по порогам и не придумываем события, которых NUT не сообщил.

В `line_power_statistics.json` остаются прежние записи `outage_history`, `outages_month`, счётчики online/offline/unknown и дата начала этих наблюдений. Качество питания сохраняется отдельно (`quality_history` и `quality_active`) без ограничений внутри текущего месяца; старые агрегаты не меняются. Начало хранения качества питания фиксируется в `quality_history_since`. После перезапуска PVE Agent или потери NUT незавершённые интервалы сохраняются, а неточная длительность помечается `estimated`. При первом наблюдении активного Boost/Trim/Bypass/Overload начало неизвестно и также помечается как оценочное.

Для HA в существующий `sensor.dh_pve_agent_ups_line_power_outages_month` добавляются атрибуты `events` (последние 10 по началу), `events_omitted_count`, `quality_history_since` и `quality_history_partial_month`; исходный атрибут `outages` остаётся только про фактические отключения. Состояние сенсора всегда означает только количество отключений за месяц. MQTT публикация нового события качества выполняется немедленно, без ускорения фонового десятиминутного обновления других значений при нормальном сетевом питании.

Таблица одна: №, событие, с, до, длительность. Пересекающиеся интервалы (например, перегрузка и Boost) показываются отдельно. «Нет сети» означает OB, а не отвал соединения с NUT. События до обновления не реконструируются. Время соответствует моменту наблюдения NUT; события качества очень малой длительности между опросами могут быть не обнаружены.

Не проводить физические тесты отключением сети, принудительным FSD и калибровкой для проверки этой функции.
